<!doctype html>
<html lang="en">

<head>
    <meta charset="utf-8">
    <meta name="viewport" content="width=device-width,initial-scale=1">
    <title>Adaptive (ASHRAE 55) &middot; CBE Thermal Comfort Tool</title>
    <style>
        :root {
            --bg: #fff;
            --fg: #1c1917;
            --muted: #6b6663;
            --line: #e7e5e4;
            --accent: #0f766e;
            --soft: #f7f6f5;
            --code: #f4f4f5
        }

        * {
            box-sizing: border-box
        }

        body {
            margin: 0;
            font: 15px/1.65 -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, Helvetica, Arial, sans-serif;
            color: var(--fg);
            background: var(--bg)
        }

        a {
            color: var(--accent);
            text-decoration: none
        }

        a:hover {
            text-decoration: underline
        }

        .wrap {
            display: flex;
            min-height: 100vh;
            max-width: 1400px;
            margin: 0 auto
        }

        aside {
            width: 290px;
            flex: 0 0 290px;
            border-right: 1px solid var(--line);
            padding: 22px 18px 60px;
            background: var(--soft);
            position: sticky;
            top: 0;
            height: 100vh;
            overflow-y: auto
        }

        aside .brand {
            font-weight: 700;
            font-size: 15px;
            line-height: 1.3;
            display: block;
            color: var(--fg);
            margin-bottom: 4px
        }

        aside .brandsub {
            font-size: 11px;
            letter-spacing: .14em;
            text-transform: uppercase;
            color: var(--muted);
            margin-bottom: 20px
        }

        aside h4 {
            font-size: 11px;
            letter-spacing: .12em;
            text-transform: uppercase;
            color: var(--muted);
            margin: 20px 0 7px
        }

        aside ul {
            list-style: none;
            margin: 0;
            padding: 0
        }

        aside li {
            margin: 1px 0
        }

        aside a {
            display: block;
            padding: 5px 9px;
            border-radius: 6px;
            color: #44403c;
            font-size: 13.5px
        }

        aside a:hover {
            background: #ececea;
            text-decoration: none
        }

        aside a.on {
            background: #0f766e;
            color: #fff;
            font-weight: 600
        }

        aside a.todo {
            color: #a8a29e
        }

        aside a.todo:after {
            content: "draft";
            float: right;
            font-size: 10px;
            letter-spacing: .06em;
            text-transform: uppercase;
            color: #c4c0bd;
            padding-top: 2px
        }

        main {
            flex: 1;
            min-width: 0;
            padding: 40px 52px 100px;
            max-width: 900px
        }

        .crumb {
            font-size: 12px;
            color: var(--muted);
            letter-spacing: .06em;
            text-transform: uppercase;
            margin-bottom: 10px
        }

        h1 {
            font-size: 31px;
            line-height: 1.2;
            margin: 0 0 12px;
            letter-spacing: -.02em
        }

        h2 {
            font-size: 20px;
            margin: 38px 0 10px;
            padding-top: 6px;
            letter-spacing: -.01em
        }

        h3 {
            font-size: 15.5px;
            margin: 24px 0 6px
        }

        .lede {
            font-size: 17px;
            color: #44403c;
            margin: 0 0 8px
        }

        p {
            margin: 12px 0
        }

        code {
            background: var(--code);
            padding: 1.5px 5px;
            border-radius: 4px;
            font: 13px/1.5 ui-monospace, SFMono-Regular, Menlo, monospace
        }

        table {
            border-collapse: collapse;
            width: 100%;
            margin: 16px 0;
            font-size: 14px;
            display: block;
            overflow-x: auto
        }

        th,
        td {
            border: 1px solid var(--line);
            padding: 8px 11px;
            text-align: left;
            vertical-align: top
        }

        th {
            background: var(--soft);
            font-weight: 600;
            font-size: 12.5px;
            letter-spacing: .02em
        }

        ul.body,
        ol.body {
            padding-left: 22px
        }

        ul.body li,
        ol.body li {
            margin: 6px 0
        }

        .note {
            border-left: 3px solid var(--accent);
            background: #f0fdfa;
            padding: 11px 15px;
            margin: 18px 0;
            border-radius: 0 6px 6px 0;
            font-size: 14px
        }

        .warn {
            border-left: 3px solid #d97706;
            background: #fffbeb;
            padding: 11px 15px;
            margin: 18px 0;
            border-radius: 0 6px 6px 0;
            font-size: 14px
        }

        figure.shot {
            margin: 22px 0;
            border: 2px dashed #d6d3d1;
            border-radius: 8px;
            background: repeating-linear-gradient(45deg, #fafaf9, #fafaf9 10px, #f5f5f4 10px, #f5f5f4 20px);
            padding: 30px 20px;
            text-align: center
        }

        figure.shot .tag {
            display: inline-block;
            font-size: 10.5px;
            letter-spacing: .14em;
            text-transform: uppercase;
            color: #78716c;
            border: 1px solid #d6d3d1;
            background: #fff;
            border-radius: 99px;
            padding: 3px 10px;
            margin-bottom: 9px
        }

        figure.shot .want {
            font-weight: 600;
            font-size: 14.5px;
            color: #44403c
        }

        figure.shot figcaption {
            font-size: 12.5px;
            color: var(--muted);
            margin-top: 6px
        }

        .pill {
            display: inline-block;
            font-size: 11px;
            border: 1px solid var(--line);
            background: var(--soft);
            border-radius: 99px;
            padding: 2px 9px;
            margin-right: 5px;
            color: #57534e
        }

        footer.pf {
            margin-top: 60px;
            padding-top: 16px;
            border-top: 1px solid var(--line);
            font-size: 12.5px;
            color: var(--muted)
        }

        @media (max-width:860px) {
            .wrap {
                display: block
            }

            aside {
                width: auto;
                height: auto;
                position: static;
                border-right: 0;
                border-bottom: 1px solid var(--line)
            }

            main {
                padding: 26px 20px 70px
            }
        }

        figure.screenshot {
            margin: 22px 0;
            text-align: center
        }

        figure.screenshot img {
            display: block;
            max-width: 100%;
            height: auto;
            margin: 0 auto;
            border: 1px solid #e7e5e4;
            border-radius: 8px
        }

        figure.screenshot figcaption {
            font-size: 12.5px;
            color: var(--muted);
            margin-top: 8px
        }
    </style>
</head>

<body>
    <div class="wrap">
        <aside>
            <a class="brand" href="../index.html">CBE Thermal Comfort Tool</a>
            <div class="brandsub">Documentation</div>
            <ul>
                <li><a class="" href="../index.html">Home</a></li>
            </ul>
            <h4>Getting started</h4>
            <ul>
                <li><a class="" href="../getting-started/main-interface.html">Main interface</a></li>
                <li><a class="" href="../getting-started/units.html">Units (SI / IP)</a></li>
                <li><a class="" href="../getting-started/compare-mode.html">Compare mode</a></li>
                <li><a class="" href="../getting-started/charts.html">Charts and chart controls</a></li>
                <li><a class="" href="../getting-started/sharing.html">Sharing a calculation</a></li>
            </ul>
            <h4>Workspaces</h4>
            <ul>
                <li><a class="" href="../workspaces/ashrae-55.html">ASHRAE 55</a></li>
                <li><a class="" href="../workspaces/iso-7730.html">ISO 7730</a></li>
                <li><a class="" href="../workspaces/en-16798-1.html">EN 16798-1</a></li>
                <li><a class="" href="../workspaces/iso-7933.html">ISO 7933:2023</a></li>
                <li><a class="" href="../workspaces/explore.html">Explore</a></li>
                <li><a class="" href="../workspaces/time-series.html">Time-series</a></li>
            </ul>
            <h4>Models</h4>
            <ul>
                <li><a class="" href="../models/pmv-ashrae-55.html">PMV (ASHRAE 55)</a></li>
                <li><a class="on" href="../models/adaptive-ashrae-55.html">Adaptive (ASHRAE 55)</a></li>
                <li><a class="" href="../models/pmv-iso-7730.html">PMV (ISO 7730)</a></li>
                <li><a class="" href="../models/heat-index.html">Heat Index</a></li>
                <li><a class="" href="../models/adaptive-en-16798-1.html">Adaptive (EN 16798-1)</a></li>
                <li><a class="" href="../models/phs.html">PHS (ISO 7933:2023)</a></li>
                <li><a class="" href="../models/utci.html">UTCI</a></li>
                <li><a class="" href="../models/humidex.html">Humidex</a></li>
                <li><a class="" href="../models/wind-chill.html">Wind Chill</a></li>
            </ul>
            <h4>Features</h4>
            <ul>
                <li><a class="" href="../features/input-modifiers.html">Input modifiers</a></li>
            </ul>
            <h4>API documentation</h4>
            <ul>
                <li><a href="../api/index.html">API Reference</a></li>
            </ul>
            <h4>Reference</h4>
            <ul>
                <li><a href="../reference/references.html">References and citations</a></li>
                <li><a href="../reference/thermal-comfort-questions.html">Thermal comfort questions</a></li>
                <li><a href="../reference/glossary.html">Glossary</a></li>
            </ul>
            <h4>Site pages</h4>
            <ul>
                <li><a href="../sitepages/help.html">Help</a></li>
                <li><a href="../sitepages/contributing.html">Contributing</a></li>
                <li><a href="../sitepages/changelog.html">Changelog</a></li>
            </ul>
        </aside>
        <main>
            <div class="crumb">Models</div>

            <h1>Adaptive comfort (ASHRAE 55)</h1>
            <p><span class="pill">adaptive-ashrae</span><span class="pill">ASHRAE 55:2023</span><span
                    class="pill">Standard page</span><span class="pill">Explore</span></p>
            <p>The adaptive model applies to naturally conditioned spaces buildings where occupants can open
                windows and are free to adapt their clothing and activity. Rather than balancing heat flows, it predicts
                the comfortable indoor temperature directly from the recent outdoor climate.</p>

            <div class="note">In <code>rewrite/v1</code> this model declares ASHRAE 55:2023 and takes four inputs: air temperature, mean radiant temperature, prevailing mean outdoor temperature and air speed, defaulting to 25, 25, 25 and 0.3. It takes <strong>no humidity at all</strong>. Its result table gives the comfort temperature, the 80&nbsp;&percnt; and 90&nbsp;&percnt; lower and upper limits and the two acceptabilities, read as Yes or No, with no compliance line. No input calculator attaches to its rows. Verified at <code>4d6f6df</code>.</div>
            <h2>Why a second comfort model exists</h2>
            <p>Field studies in naturally ventilated buildings repeatedly found people comfortable at temperatures the
                heat-balance model called too warm. People in these buildings adapt: they change what they wear, open a
                window, slow down, and shift what they expect. The adaptive model captures that by making the comfort
                temperature a function of the outdoor climate the occupants have been living in.</p>
            <div class="warn">Use this model only where occupants genuinely control the openings and there is no
                mechanical cooling in operation. In a sealed, air-conditioned building the <a
                    href="pmv-ashrae-55.html">PMV model</a> is the right one.</div>

            <h2>Environmental factors</h2>

            <h3>Prevailing mean outdoor temperature</h3>
            <p>The running mean of recent outdoor air temperature, accepted from 10 to 33.5&nbsp;&deg;C. It is the
                horizontal axis of the chart and the input that decides where the comfort bands sit: raise it and the
                whole comfort region moves to warmer indoor temperatures.</p>
            <p>Note the name ASHRAE calls this the <em>prevailing</em> mean, EN 16798-1 calls its equivalent the
                <em>running</em> mean. The tool uses each standard's own term.
            </p>

            <h3>Indoor temperature</h3>
            <p>The condition being assessed, accepted from 10 to 40&nbsp;&deg;C. This model defaults to
                <strong>operative temperature</strong> rather than separate air and radiant values, since that is how
                the standard expresses the comfort relation. Separate entry is available if you have both measurements.
            </p>

            <h3>Air speed</h3>
            <p>Accepted from 0 to 2&nbsp;m/s and offered with presets appropriate to a naturally ventilated space.
                Elevated air movement extends the acceptable range upward at warmer indoor temperatures.</p>

            <h2>Personal factors</h2>
            <p>None are entered. Metabolic rate and clothing insulation are not inputs to this model: its premise is
                that occupants adjust these themselves, so they are absorbed into the relation rather than supplied.
                Humidity is likewise not an input, for the same reason.</p>
            <figure class="screenshot"><img src="../images/adaptive-ashrae-55 image 1.png"
                    alt="Documentation screenshot">
                <figcaption>Show that it asks for far fewer inputs than PMV &amp;mdash; the fastest way to explain the
                    difference between the two models.</figcaption>
            </figure>

            <h2>Outputs and the acceptability zones</h2>
            <p>The chart plots indoor operative temperature against prevailing mean outdoor temperature, with two bands
                drawn around the comfort temperature:</p>
            <ul class="body">
                <li><strong>80&nbsp;% acceptability</strong> the wider band. This is the compliance criterion: a
                    point inside it satisfies the standard.</li>
                <li><strong>90&nbsp;% acceptability</strong> the narrower band inside it, for spaces with a
                    higher expectation of comfort.</li>
            </ul>
            <table>
                <tr>
                    <th>Output</th>
                    <th>Meaning</th>
                </tr>
                <tr>
                    <td>Comfort temperature</td>
                    <td>The predicted comfortable operative temperature for the outdoor condition entered.</td>
                </tr>
                <tr>
                    <td>Zone</td>
                    <td>Which band the assessed point falls in, or Too cool / Too warm outside them.</td>
                </tr>
                <tr>
                    <td>Compliance verdict</td>
                    <td>Whether the point is inside the 80&nbsp;% band.</td>
                </tr>
            </table>
            <figure class="screenshot"><img src="../images/adaptive-ashrae-55 image 2.png"
                    alt="Documentation screenshot">
                <figcaption>Both the 80 % and 90 % bands with the plotted point, x-axis label &amp;ldquo;Prevailing mean
                    outdoor temperature&amp;rdquo; legible.</figcaption>
            </figure>

            <div class="note">The prevailing mean outdoor temperature is accepted from 10 to 33.5&nbsp;&deg;C, which is the bound the calculation library publishes as <code>ADAPTIVE_ASHRAE_LIMITS</code> and the only applicability this model declares. The operative temperature axis, 14 to 35&nbsp;&deg;C, is a chart axis rather than a bound: an undeclared quantity falls back to its applicability, and a declared axis is a viewport.</div>
            <div class="note">Two chart behaviours are deliberate and worth stating. The marker sits at the library's air-speed-weighted operative temperature of the entered air and radiant temperatures, not at the plain mean of the two that the deployed tool uses. And at an air speed of roughly 0.6&nbsp;m/s or more, the table's upper limits and the chart's upper edge above the marker can differ by the cooling effect, because each follows its own source: the table reads the run's limits, while the chart steps each upper edge once its own base line reaches 25&nbsp;&deg;C.</div>
            <h2>Applicability</h2>
            <p>The relation is defined only over the outdoor temperature range above, and the chart is drawn over
                exactly that range. Outside it the standard makes no claim, and neither does the tool.</p>

            <h2>On Explore</h2>
            <p>This model has an Explore page like every other registered model: <code>pagesOf()</code> gives Standard
                to a model that declares a standard, Explore to every model, and Time-series to a model that asks for
                it. The archived interface withheld Explore from this model, on the reasoning that its band edges are
                sloping lines rather than numbers and so cannot sensibly be dragged. That reasoning still describes the
                chart, but it is no longer what the code does.</p>
            <div class="note">Worth confirming with the maintainer: whether the adaptive chart's edges are meant to be
                editable on Explore, or whether the Band list is simply not offered for this chart type. The page should
                say which, and this paragraph should not guess. Verified at <code>4d6f6df</code>.</div>

            <h2>Where to find it</h2>
            <p>On the <a href="../workspaces/ashrae-55.html">ASHRAE 55</a> Standard page, alongside the two PMV models,
                and on its own Explore page. Switch between models with the model select.</p>

            <h2>References</h2>
            <ul class="body">
                <li>ANSI/ASHRAE Standard 55, <em>Thermal Environmental Conditions for Human Occupancy</em>
                    adaptive method for naturally conditioned spaces.</li>
                <li>de Dear, R. and Brager, G.S. (1998). Developing an adaptive model of thermal comfort and preference.
                </li>
            </ul>

        </main>
    </div>
</body>

</html>